&HEAD CHID='Test_25_full', TITLE='DelCo 2014 FDS Validation Tests, East Structure' / 

&MESH IJK=35,55,54, XB=-1.5,2.0,-0.8,3.2,0.0,5.4, MULT_ID='mesh' / 
&MULT ID='mesh', DX=3.5, DY=4.0, I_UPPER=3, J_UPPER=1 /

&MISC TMPA=62., SUPPRESSION=.FALSE. /

&ZONE XB= 0.1,10.5, 0.0, 5.6, 0.0, 2.4, LEAK_AREA(0)=0.048 /
&ZONE XB= 0.1,10.5, 1.0, 5.6, 3.0, 5.0, LEAK_AREA(0)=0.048 /

&TIME T_END=960. /

&REAC ID = 'R1'
      FUEL = 'PROPANE'
      SPEC_ID_NU='PROPANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR','SOOT'
      NU= -1,-3.456,2.912,4.0,0.088 /

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      RADIATIVE_FRACTION=0.30   /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='PROPANE', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0 = 0.23 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='SOOT',FORMULA='C', MASS_FRACTION_0 = 0.0 /

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465
      CONDUCTIVITY  = 54.
      DENSITY       = 7833. /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       = 650. /

&MATL ID            = 'CONCRETE' 
      FYI           = 'NBSIR 88-3752'                                               
      CONDUCTIVITY  = 1.8        
      SPECIFIC_HEAT = 1.04       
      DENSITY       = 2280. /

&MATL ID            = 'FIBER CEMENT' 
      CONDUCTIVITY  = 0.15       
      SPECIFIC_HEAT = 1.0        
      DENSITY       = 1300. /

&SURF ID            = 'EXTERIOR WALL'
      DEFAULT       = .TRUE.
      RGB           = 150,150,150
      MATL_ID       = 'FIBER CEMENT','GYPSUM','CONCRETE'
      THICKNESS     = 0.013,0.03,0.610 /

&SURF ID            = 'INTERIOR WALL'
      RGB           = 150,150,150
      MATL_ID       = 'FIBER CEMENT','GYPSUM'
      THICKNESS     = 0.013,0.03 /

&SURF ID            = 'CONCRETE BOARD'
      RGB           = 140,140,140
      MATL_ID       = 'FIBER CEMENT'
      THICKNESS     = 0.025 /

&SURF ID            = 'DOOR 1'
      COLOR         = 'GRAY 20'
      LEAK_PATH     = 1,0
      MATL_ID(1:3,1)= 'STEEL','CONCRETE','STEEL'
      THICKNESS(1:3)= 0.003,0.05,0.003 /

&SURF ID            = 'DOOR 2'
      COLOR         = 'GRAY 20'
      LEAK_PATH     = 2,0
      MATL_ID(1:3,1)= 'STEEL','CONCRETE','STEEL'
      THICKNESS(1:3)= 0.003,0.05,0.003 /

&SURF ID            = 'DOOR'
      COLOR         = 'GRAY 20'
      MATL_ID(1:3,1)= 'STEEL','CONCRETE','STEEL'
      THICKNESS(1:3)= 0.003,0.05,0.003 /

&SURF ID            = 'STEEL PLATE'
      MATL_ID       = 'STEEL'
      THICKNESS     = 0.003
      COLOR         = 'BLACK' /

&SURF ID='BURNER', MASS_FLUX(1)=0.0254, SPEC_ID(1)='PROPANE', COLOR='RED', RAMP_MF(1)='burner', TMP_FRONT=500. /

&RAMP ID='burner', T=   0., F=0.0 /
&RAMP ID='burner', T=   1., F=1.0 /
&RAMP ID='burner', T= 721., F=1.0 /
&RAMP ID='burner', T= 722., F=0.0 /

&OBST XB= 0.60, 1.20, 3.40, 5.20, 0.00, 0.10, SURF_IDS='BURNER','STEEL PLATE','STEEL PLATE' /
&OBST XB= 0.60, 0.60, 3.40, 5.20, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 1.20, 1.20, 3.40, 5.20, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 0.60, 1.20, 3.40, 3.40, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 0.60, 1.20, 5.20, 5.20, 0.10, 0.20, SURF_ID='STEEL PLATE' /

&OBST XB=-0.60, 0.00,-0.60, 6.40, 0.00, 2.40 / South Wall
&OBST XB=10.70,11.30,-0.60, 6.40, 0.00, 2.40 / North Wall
&OBST XB= 0.00,10.70,-0.60, 0.00, 0.00, 2.40 / East Wall
&OBST XB= 0.00,10.70, 5.80, 6.40, 0.00, 2.40 / West Wall

&OBST XB=-0.30,11.00,-0.30, 6.10, 2.40, 2.50, SURF_ID='CONCRETE BOARD' / Ceiling, first floor

&HOLE XB=10.80,11.30, 1.50, 4.30, 0.00, 2.40 / Cut-out for North Double Door entry way
&HOLE XB=10.69,10.81, 2.00, 2.90, 0.00, 2.00 / Cut-out for North-East Door
&HOLE XB=10.69,10.81, 2.90, 3.80, 0.00, 2.00 / Cut-out for North-West Door

&HOLE XB=-0.60,-0.10, 2.40, 3.70, 0.00, 2.40 / Cut-out for South Door entry way

&OBST XB=10.70,10.80, 2.00, 2.90, 0.00, 2.00, SURF_ID='DOOR 1', PERMIT_HOLE=.FALSE., CTRL_ID='east controller' / North-East Door
&OBST XB=10.70,10.80, 2.90, 3.80, 0.00, 2.00, SURF_ID='DOOR 1', PERMIT_HOLE=.FALSE., CTRL_ID='west controller' / North-West Door

&OBST XB=-0.20,10.90,-0.30, 6.00, 2.70, 2.80, SURF_ID='CONCRETE BOARD' / Floor, second floor
&OBST XB=-0.20,-0.10,-0.30, 6.00, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / South wall, second floor
&OBST XB=10.80,10.90,-0.30, 6.00, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / North wall, second floor
&OBST XB=-0.10,10.80,-0.30,-0.20, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / East wall, second floor
&OBST XB=-0.10,10.80, 5.90, 6.00, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / West wall, second floor
&OBST XB=-0.20,10.90,-0.30, 6.00, 5.20, 5.30, SURF_ID='CONCRETE BOARD' / Ceiling, second floor

&HOLE XB=-0.21,-0.09, 1.00, 1.90, 2.80, 4.80 / Cutout for south door, second floor
&OBST XB=-0.20,-0.10, 1.00, 1.90, 2.80, 4.80, SURF_ID='DOOR 2', PERMIT_HOLE=.FALSE., CTRL_ID='south controller' / South Door
&HOLE XB=10.79,10.91, 2.00, 3.80, 2.80, 4.80 / Cutout for north door, second floor
&OBST XB=10.80,10.90, 2.00, 2.90, 2.80, 4.80, SURF_ID='DOOR 2', PERMIT_HOLE=.FALSE., CTRL_ID='east2 controller' / East Door, second floor
&OBST XB=10.80,10.90, 2.90, 3.80, 2.80, 4.80, SURF_ID='DOOR 2', PERMIT_HOLE=.FALSE., CTRL_ID='west2 controller' / West Door, second floor

&OBST XB=-0.10, 1.80, 2.20, 2.30, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 1.70, 1.80, 2.30, 2.80, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB=-0.10, 1.80, 2.80, 2.90, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor

&OBST XB= 2.70, 4.10, 2.20, 2.30, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 2.70, 2.80, 2.30, 3.70, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 4.00, 4.10, 2.30, 3.70, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 2.70, 5.90, 3.70, 3.80, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 5.80, 5.90, 3.80, 4.20, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor
&OBST XB= 5.80, 5.90, 5.40, 5.90, 2.80, 5.20, SURF_ID='CONCRETE BOARD' / Interior wall, second floor

&OBST XB= 0.90,10.70, 0.90, 1.00, 0.00, 2.40, SURF_ID='CONCRETE BOARD' / Stair wall, first floor
&OBST XB= 0.80, 4.60, 0.90, 1.00, 2.40, 5.20, SURF_ID='CONCRETE BOARD' / Stair wall, second floor
&OBST XB= 0.80, 0.90,-0.20, 0.90, 2.40, 5.20, SURF_ID='CONCRETE BOARD' / Stair wall, second floor
&OBST XB= 4.50, 4.60,-0.20, 0.90, 2.40, 5.20, SURF_ID='CONCRETE BOARD' / Stair wall, second floor
&OBST XB= 0.80, 4.60,-0.30,-0.20, 2.40, 5.20, SURF_ID='CONCRETE BOARD' / Stair wall, second floor
&HOLE XB= 4.49, 4.61, 0.00, 0.80, 2.80, 4.80 / Stair door cut-out
&OBST XB= 4.50, 4.60, 0.00, 0.60, 2.80, 4.80, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., CTRL_ID='stair controller' / Stair Door
&HOLE XB= 0.90, 4.50,-0.20, 0.90, 2.39, 5.21 / Opening from floor 1 to 2

&OBST XB= 4.50, 4.60, 0.60, 0.80, 2.80, 4.80, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., DEVC_ID='clock' / Stair Door Opening
&DEVC ID='clock', QUANTITY='TIME', SETPOINT=1., INITIAL_STATE=.TRUE., XYZ=0,0,0 /

&HOLE XB=-0.60,-0.10, 2.40, 3.70, 0.00, 2.40 / Cut-out for South Door entry way

&OBST XB= 1.60, 1.80, 0.00, 0.90, 0.10, 0.20, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 1.80, 2.00, 0.00, 0.90, 0.30, 0.40, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 2.00, 2.20, 0.00, 0.90, 0.50, 0.60, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 2.20, 2.40, 0.00, 0.90, 0.70, 0.80, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 2.40, 2.60, 0.00, 0.90, 0.90, 1.00, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 2.60, 2.80, 0.00, 0.90, 1.10, 1.20, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 2.80, 3.00, 0.00, 0.90, 1.30, 1.40, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 3.00, 3.20, 0.00, 0.90, 1.50, 1.60, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 3.20, 3.40, 0.00, 0.90, 1.70, 1.80, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 3.40, 3.60, 0.00, 0.90, 1.90, 2.00, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 3.60, 3.80, 0.00, 0.90, 2.10, 2.20, SURF_ID='CONCRETE BOARD' / Stairs
&OBST XB= 3.80, 4.00, 0.00, 0.90, 2.30, 2.40, SURF_ID='CONCRETE BOARD', PERMIT_HOLE=.FALSE. / Stairs
&OBST XB= 4.00, 4.20, 0.00, 0.90, 2.50, 2.60, SURF_ID='CONCRETE BOARD', PERMIT_HOLE=.FALSE. / Stairs
&OBST XB= 4.20, 4.40, 0.00, 0.90, 2.70, 2.80, SURF_ID='CONCRETE BOARD', PERMIT_HOLE=.FALSE. / Stairs

&DUMP DT_HRR=10., DT_DEVC=10., SIG_FIGS=5 /

&CTRL ID='east controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='east cycle' /
&CTRL ID='west controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='west cycle' /
&CTRL ID='east2 controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='east2 cycle' /
&CTRL ID='west2 controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='west2 cycle' /
&CTRL ID='south controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='south cycle' /
&CTRL ID='stair controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='timer',  RAMP_ID='stair cycle' /

&DEVC ID='timer',  QUANTITY='TIME', XYZ=0,0,0 /

&RAMP ID='east cycle', T=   0., F= 1 /
&RAMP ID='east cycle', T= 836., F= 1 /
&RAMP ID='east cycle', T= 837., F=-1 /

&RAMP ID='west cycle', T=   0., F= 1 /
&RAMP ID='west cycle', T= 244., F= 1 /
&RAMP ID='west cycle', T= 245., F=-1 /

&RAMP ID='east2 cycle', T=   0., F= 1 /
&RAMP ID='east2 cycle', T=1000., F= 1 /

&RAMP ID='west2 cycle', T=   0., F= 1 /
&RAMP ID='west2 cycle', T= 353., F= 1 /
&RAMP ID='west2 cycle', T= 354., F=-1 /

&RAMP ID='south cycle', T=   0., F= 1 /
&RAMP ID='south cycle', T= 474., F= 1 /
&RAMP ID='south cycle', T= 475., F=-1 /

&RAMP ID='stair cycle', T=   0., F= 1 /
&RAMP ID='stair cycle', T= 110., F= 1 /
&RAMP ID='stair cycle', T= 111., F=-1 /

&SURF ID='BLOW', VEL=-5., VEL_T=0.,1., RAMP_V='fan', COLOR='BLUE' /
&OBST XB=11.50,11.60, 2.70, 3.30, 0.20, 0.80 /
&VENT XB=11.50,11.50, 2.70, 3.30, 0.20, 0.80, SURF_ID='BLOW' /
&RAMP ID='fan', T=   0., F=0. /
&RAMP ID='fan', T= 594., F=0. /
&RAMP ID='fan', T= 595., F=1. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC XYZ=0.400, 0.400, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A1_1' /
&DEVC XYZ=0.400, 0.400, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A1_2' /
&DEVC XYZ=0.400, 0.400, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A1_3' /
&DEVC XYZ=0.400, 0.400, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A1_4' /
&DEVC XYZ=0.400, 0.400, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A1_5' /
&DEVC XYZ=0.400, 0.400, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A1_6' /
&DEVC XYZ=0.400, 0.400, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A1_7' /
&DEVC XYZ=0.400, 0.400, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A1_8' /

&DEVC XYZ=0.400, 0.600, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_A', DRY=.TRUE. /
&DEVC XYZ=0.400, 0.600, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2_A', DRY=.TRUE. /
&DEVC XYZ=0.400, 0.600, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_A', DRY=.TRUE. /

&DEVC XYZ=3.600, 2.900, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A2_1' /
&DEVC XYZ=3.600, 2.900, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A2_2' /
&DEVC XYZ=3.600, 2.900, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A2_3' /
&DEVC XYZ=3.600, 2.900, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A2_4' /
&DEVC XYZ=3.600, 2.900, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A2_5' /
&DEVC XYZ=3.600, 2.900, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A2_6' /
&DEVC XYZ=3.600, 2.900, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A2_7' /
&DEVC XYZ=3.600, 2.900, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A2_8' /

&DEVC XYZ=7.100, 2.900, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A3_1' /
&DEVC XYZ=7.100, 2.900, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A3_2' /
&DEVC XYZ=7.100, 2.900, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A3_3' /
&DEVC XYZ=7.100, 2.900, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A3_4' /
&DEVC XYZ=7.100, 2.900, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A3_5' /
&DEVC XYZ=7.100, 2.900, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A3_6' /
&DEVC XYZ=7.100, 2.900, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A3_7' /
&DEVC XYZ=7.100, 2.900, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A3_8' /

&DEVC XYZ=10.68, 3.400, 1.920, QUANTITY='THERMOCOUPLE', ID='TC_A5_1' /
&DEVC XYZ=10.68, 3.400, 1.660, QUANTITY='THERMOCOUPLE', ID='TC_A5_2' /
&DEVC XYZ=10.68, 3.400, 1.390, QUANTITY='THERMOCOUPLE', ID='TC_A5_3' /
&DEVC XYZ=10.68, 3.400, 1.120, QUANTITY='THERMOCOUPLE', ID='TC_A5_4' /
&DEVC XYZ=10.68, 3.400, 0.850, QUANTITY='THERMOCOUPLE', ID='TC_A5_5' /
&DEVC XYZ=10.68, 3.400, 0.580, QUANTITY='THERMOCOUPLE', ID='TC_A5_6' /
&DEVC XYZ=10.68, 3.400, 0.320, QUANTITY='THERMOCOUPLE', ID='TC_A5_7' /
&DEVC XYZ=10.68, 3.400, 0.050, QUANTITY='THERMOCOUPLE', ID='TC_A5_8' /

&DEVC XYZ=10.68, 3.400, 1.920, QUANTITY='VELOCITY', ID='BDP_A5_1' /
&DEVC XYZ=10.68, 3.400, 1.660, QUANTITY='VELOCITY', ID='BDP_A5_2' /
&DEVC XYZ=10.68, 3.400, 1.390, QUANTITY='VELOCITY', ID='BDP_A5_3' /
&DEVC XYZ=10.68, 3.400, 1.120, QUANTITY='VELOCITY', ID='BDP_A5_4' /
&DEVC XYZ=10.68, 3.400, 0.850, QUANTITY='VELOCITY', ID='BDP_A5_5' /
&DEVC XYZ=10.68, 3.400, 0.580, QUANTITY='VELOCITY', ID='BDP_A5_6' /
&DEVC XYZ=10.68, 3.400, 0.320, QUANTITY='VELOCITY', ID='BDP_A5_7' /
&DEVC XYZ=10.68, 3.400, 0.050, QUANTITY='VELOCITY', ID='BDP_A5_8' /

&DEVC XYZ=10.68, 2.400, 1.920, QUANTITY='THERMOCOUPLE', ID='TC_A6_1' /
&DEVC XYZ=10.68, 2.400, 1.660, QUANTITY='THERMOCOUPLE', ID='TC_A6_2' /
&DEVC XYZ=10.68, 2.400, 1.390, QUANTITY='THERMOCOUPLE', ID='TC_A6_3' /
&DEVC XYZ=10.68, 2.400, 1.120, QUANTITY='THERMOCOUPLE', ID='TC_A6_4' /
&DEVC XYZ=10.68, 2.400, 0.850, QUANTITY='THERMOCOUPLE', ID='TC_A6_5' /
&DEVC XYZ=10.68, 2.400, 0.580, QUANTITY='THERMOCOUPLE', ID='TC_A6_6' /
&DEVC XYZ=10.68, 2.400, 0.320, QUANTITY='THERMOCOUPLE', ID='TC_A6_7' /
&DEVC XYZ=10.68, 2.400, 0.050, QUANTITY='THERMOCOUPLE', ID='TC_A6_8' /

&DEVC XYZ=10.68, 2.400, 1.920, QUANTITY='VELOCITY', ID='BDP_A6_1' /
&DEVC XYZ=10.68, 2.400, 1.660, QUANTITY='VELOCITY', ID='BDP_A6_2' /
&DEVC XYZ=10.68, 2.400, 1.390, QUANTITY='VELOCITY', ID='BDP_A6_3' /
&DEVC XYZ=10.68, 2.400, 1.120, QUANTITY='VELOCITY', ID='BDP_A6_4' /
&DEVC XYZ=10.68, 2.400, 0.850, QUANTITY='VELOCITY', ID='BDP_A6_5' /
&DEVC XYZ=10.68, 2.400, 0.580, QUANTITY='VELOCITY', ID='BDP_A6_6' /
&DEVC XYZ=10.68, 2.400, 0.320, QUANTITY='VELOCITY', ID='BDP_A6_7' /
&DEVC XYZ=10.68, 2.400, 0.050, QUANTITY='VELOCITY', ID='BDP_A6_8' /

&DEVC XYZ=2.200, 4.400, 5.170, QUANTITY='THERMOCOUPLE', ID='TC_A7_1' /  
&DEVC XYZ=2.200, 4.400, 4.900, QUANTITY='THERMOCOUPLE', ID='TC_A7_2' /
&DEVC XYZ=2.200, 4.400, 4.590, QUANTITY='THERMOCOUPLE', ID='TC_A7_3' /
&DEVC XYZ=2.200, 4.400, 4.290, QUANTITY='THERMOCOUPLE', ID='TC_A7_4' /
&DEVC XYZ=2.200, 4.400, 3.980, QUANTITY='THERMOCOUPLE', ID='TC_A7_5' /
&DEVC XYZ=2.200, 4.400, 3.680, QUANTITY='THERMOCOUPLE', ID='TC_A7_6' /
&DEVC XYZ=2.200, 4.400, 3.370, QUANTITY='THERMOCOUPLE', ID='TC_A7_7' /
&DEVC XYZ=2.200, 4.400, 3.070, QUANTITY='THERMOCOUPLE', ID='TC_A7_8' /

&DEVC XYZ=7.700, 4.400, 5.170, QUANTITY='THERMOCOUPLE', ID='TC_A8_1' /
&DEVC XYZ=7.700, 4.400, 4.900, QUANTITY='THERMOCOUPLE', ID='TC_A8_2' /
&DEVC XYZ=7.700, 4.400, 4.590, QUANTITY='THERMOCOUPLE', ID='TC_A8_3' /
&DEVC XYZ=7.700, 4.400, 4.290, QUANTITY='THERMOCOUPLE', ID='TC_A8_4' /
&DEVC XYZ=7.700, 4.400, 3.980, QUANTITY='THERMOCOUPLE', ID='TC_A8_5' /
&DEVC XYZ=7.700, 4.400, 3.680, QUANTITY='THERMOCOUPLE', ID='TC_A8_6' /
&DEVC XYZ=7.700, 4.400, 3.370, QUANTITY='THERMOCOUPLE', ID='TC_A8_7' /
&DEVC XYZ=7.700, 4.400, 3.070, QUANTITY='THERMOCOUPLE', ID='TC_A8_8' /

&DEVC XYZ=7.700, 1.300, 5.170, QUANTITY='THERMOCOUPLE', ID='TC_A9_1' /
&DEVC XYZ=7.700, 1.300, 4.900, QUANTITY='THERMOCOUPLE', ID='TC_A9_2' /
&DEVC XYZ=7.700, 1.300, 4.590, QUANTITY='THERMOCOUPLE', ID='TC_A9_3' /
&DEVC XYZ=7.700, 1.300, 4.290, QUANTITY='THERMOCOUPLE', ID='TC_A9_4' /
&DEVC XYZ=7.700, 1.300, 3.980, QUANTITY='THERMOCOUPLE', ID='TC_A9_5' /
&DEVC XYZ=7.700, 1.300, 3.680, QUANTITY='THERMOCOUPLE', ID='TC_A9_6' /
&DEVC XYZ=7.700, 1.300, 3.370, QUANTITY='THERMOCOUPLE', ID='TC_A9_7' /
&DEVC XYZ=7.700, 1.300, 3.070, QUANTITY='THERMOCOUPLE', ID='TC_A9_8' /

&DEVC XYZ=4.480, 0.300, 4.720, QUANTITY='THERMOCOUPLE', ID='TC_A10_1' /
&DEVC XYZ=4.480, 0.300, 4.460, QUANTITY='THERMOCOUPLE', ID='TC_A10_2' /
&DEVC XYZ=4.480, 0.300, 4.190, QUANTITY='THERMOCOUPLE', ID='TC_A10_3' /
&DEVC XYZ=4.480, 0.300, 3.920, QUANTITY='THERMOCOUPLE', ID='TC_A10_4' /
&DEVC XYZ=4.480, 0.300, 3.650, QUANTITY='THERMOCOUPLE', ID='TC_A10_5' /
&DEVC XYZ=4.480, 0.300, 3.380, QUANTITY='THERMOCOUPLE', ID='TC_A10_6' /
&DEVC XYZ=4.480, 0.300, 3.120, QUANTITY='THERMOCOUPLE', ID='TC_A10_7' /
&DEVC XYZ=4.480, 0.300, 2.850, QUANTITY='THERMOCOUPLE', ID='TC_A10_8' /

&DEVC XYZ=4.480, 0.300, 4.720, QUANTITY='VELOCITY', ID='BDP_A10_1' /
&DEVC XYZ=4.480, 0.300, 4.460, QUANTITY='VELOCITY', ID='BDP_A10_2' /
&DEVC XYZ=4.480, 0.300, 4.190, QUANTITY='VELOCITY', ID='BDP_A10_3' /
&DEVC XYZ=4.480, 0.300, 3.920, QUANTITY='VELOCITY', ID='BDP_A10_4' /
&DEVC XYZ=4.480, 0.300, 3.650, QUANTITY='VELOCITY', ID='BDP_A10_5' /
&DEVC XYZ=4.480, 0.300, 3.380, QUANTITY='VELOCITY', ID='BDP_A10_6' /
&DEVC XYZ=4.480, 0.300, 3.120, QUANTITY='VELOCITY', ID='BDP_A10_7' /
&DEVC XYZ=4.480, 0.300, 2.850, QUANTITY='VELOCITY', ID='BDP_A10_8' /

&DEVC XYZ=4.480, 0.100, 4.020, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_B', DRY=.TRUE. /
&DEVC XYZ=4.480, 0.100, 4.020, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2_B', DRY=.TRUE. /
&DEVC XYZ=4.480, 0.100, 4.020, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_B', DRY=.TRUE. /

&DEVC XYZ=-0.080, 1.400, 4.720, QUANTITY='THERMOCOUPLE', ID='TC_A11_1' /
&DEVC XYZ=-0.080, 1.400, 4.460, QUANTITY='THERMOCOUPLE', ID='TC_A11_2' /
&DEVC XYZ=-0.080, 1.400, 4.190, QUANTITY='THERMOCOUPLE', ID='TC_A11_3' /
&DEVC XYZ=-0.080, 1.400, 3.920, QUANTITY='THERMOCOUPLE', ID='TC_A11_4' /
&DEVC XYZ=-0.080, 1.400, 3.650, QUANTITY='THERMOCOUPLE', ID='TC_A11_5' /
&DEVC XYZ=-0.080, 1.400, 3.380, QUANTITY='THERMOCOUPLE', ID='TC_A11_6' /
&DEVC XYZ=-0.080, 1.400, 3.120, QUANTITY='THERMOCOUPLE', ID='TC_A11_7' /
&DEVC XYZ=-0.080, 1.400, 2.850, QUANTITY='THERMOCOUPLE', ID='TC_A11_8' /

&DEVC XYZ=-0.080, 1.400, 4.720, QUANTITY='VELOCITY', ID='BDP_A11_1' /
&DEVC XYZ=-0.080, 1.400, 4.460, QUANTITY='VELOCITY', ID='BDP_A11_2' /
&DEVC XYZ=-0.080, 1.400, 4.190, QUANTITY='VELOCITY', ID='BDP_A11_3' /
&DEVC XYZ=-0.080, 1.400, 3.920, QUANTITY='VELOCITY', ID='BDP_A11_4' /
&DEVC XYZ=-0.080, 1.400, 3.650, QUANTITY='VELOCITY', ID='BDP_A11_5' /
&DEVC XYZ=-0.080, 1.400, 3.380, QUANTITY='VELOCITY', ID='BDP_A11_6' /
&DEVC XYZ=-0.080, 1.400, 3.120, QUANTITY='VELOCITY', ID='BDP_A11_7' /
&DEVC XYZ=-0.080, 1.400, 2.850, QUANTITY='VELOCITY', ID='BDP_A11_8' /

&DEVC XYZ=10.780, 3.300, 4.720, QUANTITY='THERMOCOUPLE', ID='TC_A13_1' /
&DEVC XYZ=10.780, 3.300, 4.460, QUANTITY='THERMOCOUPLE', ID='TC_A13_2' /
&DEVC XYZ=10.780, 3.300, 4.190, QUANTITY='THERMOCOUPLE', ID='TC_A13_3' /
&DEVC XYZ=10.780, 3.300, 3.920, QUANTITY='THERMOCOUPLE', ID='TC_A13_4' /
&DEVC XYZ=10.780, 3.300, 3.650, QUANTITY='THERMOCOUPLE', ID='TC_A13_5' /
&DEVC XYZ=10.780, 3.300, 3.380, QUANTITY='THERMOCOUPLE', ID='TC_A13_6' /
&DEVC XYZ=10.780, 3.300, 3.120, QUANTITY='THERMOCOUPLE', ID='TC_A13_7' /
&DEVC XYZ=10.780, 3.300, 2.850, QUANTITY='THERMOCOUPLE', ID='TC_A13_8' /

&DEVC XYZ=10.780, 3.300, 4.720, QUANTITY='VELOCITY', ID='BDP_A13_1' /
&DEVC XYZ=10.780, 3.300, 4.460, QUANTITY='VELOCITY', ID='BDP_A13_2' /
&DEVC XYZ=10.780, 3.300, 4.190, QUANTITY='VELOCITY', ID='BDP_A13_3' /
&DEVC XYZ=10.780, 3.300, 3.920, QUANTITY='VELOCITY', ID='BDP_A13_4' /
&DEVC XYZ=10.780, 3.300, 3.650, QUANTITY='VELOCITY', ID='BDP_A13_5' /
&DEVC XYZ=10.780, 3.300, 3.380, QUANTITY='VELOCITY', ID='BDP_A13_6' /
&DEVC XYZ=10.780, 3.300, 3.120, QUANTITY='VELOCITY', ID='BDP_A13_7' /
&DEVC XYZ=10.780, 3.300, 2.850, QUANTITY='VELOCITY', ID='BDP_A13_8' /

&DEVC XYZ=10.780, 2.400, 4.720, QUANTITY='THERMOCOUPLE', ID='TC_A14_1' /
&DEVC XYZ=10.780, 2.400, 4.460, QUANTITY='THERMOCOUPLE', ID='TC_A14_2' /
&DEVC XYZ=10.780, 2.400, 4.190, QUANTITY='THERMOCOUPLE', ID='TC_A14_3' /
&DEVC XYZ=10.780, 2.400, 3.920, QUANTITY='THERMOCOUPLE', ID='TC_A14_4' /
&DEVC XYZ=10.780, 2.400, 3.650, QUANTITY='THERMOCOUPLE', ID='TC_A14_5' /
&DEVC XYZ=10.780, 2.400, 3.380, QUANTITY='THERMOCOUPLE', ID='TC_A14_6' /
&DEVC XYZ=10.780, 2.400, 3.120, QUANTITY='THERMOCOUPLE', ID='TC_A14_7' /
&DEVC XYZ=10.780, 2.400, 2.850, QUANTITY='THERMOCOUPLE', ID='TC_A14_8' /

&DEVC XYZ=10.780, 2.400, 4.720, QUANTITY='VELOCITY', ID='BDP_A14_1' /
&DEVC XYZ=10.780, 2.400, 4.460, QUANTITY='VELOCITY', ID='BDP_A14_2' /
&DEVC XYZ=10.780, 2.400, 4.190, QUANTITY='VELOCITY', ID='BDP_A14_3' /
&DEVC XYZ=10.780, 2.400, 3.920, QUANTITY='VELOCITY', ID='BDP_A14_4' /
&DEVC XYZ=10.780, 2.400, 3.650, QUANTITY='VELOCITY', ID='BDP_A14_5' /
&DEVC XYZ=10.780, 2.400, 3.380, QUANTITY='VELOCITY', ID='BDP_A14_6' /
&DEVC XYZ=10.780, 2.400, 3.120, QUANTITY='VELOCITY', ID='BDP_A14_7' /
&DEVC XYZ=10.780, 2.400, 2.850, QUANTITY='VELOCITY', ID='BDP_A14_8' /

&OBST XB=2.10,2.30,1.30,1.50,3.60,3.80, SURF_ID='INERT'/ HF_2
&DEVC XYZ=2.300, 1.400, 3.700, QUANTITY='GAUGE HEAT FLUX', ID='HF_2_H', IOR=1  /
&DEVC XYZ=2.200, 1.400, 3.800, QUANTITY='GAUGE HEAT FLUX', ID='HF_2_V', IOR=3  /

&OBST XB=5.70,5.90,0.20,0.40,3.60,3.80, SURF_ID='INERT'/ HF_1
&DEVC XYZ=5.700, 0.300, 3.700, QUANTITY='GAUGE HEAT FLUX', ID='HF_1_H', IOR=-1 /
&DEVC XYZ=5.800, 0.300, 3.800, QUANTITY='GAUGE HEAT FLUX', ID='HF_1_V', IOR=3  /

&BNDF QUANTITY='GAUGE HEAT FLUX' / 
&BNDF QUANTITY='WALL TEMPERATURE' / 

&SLCF PBY=3.0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=4.6, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=4.6, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=1.5, QUANTITY='PRESSURE', VECTOR=.TRUE. /
&SLCF PBZ=3.5, QUANTITY='PRESSURE', VECTOR=.TRUE. /

&TAIL /

