&HEAD CHID='Test_03_full', TITLE='DelCo 2014 FDS Validation Tests, East Structure' / 

&MESH IJK=35,55,30, XB=-1.5,2.0,-0.8,3.2,0.0,3.0, MULT_ID='mesh' / 
&MULT ID='mesh', DX=3.5, DY=4.0, I_UPPER=3, J_UPPER=1 /

&MISC TMPA=40., SUPPRESSION=.FALSE. /

&ZONE XB= 0.0,11.0, 3.0, 6.1, 0.0, 2.4, LEAK_AREA(0)=0.024 /
&ZONE XB= 3.8, 7.2, 0.0, 2.9, 0.0, 2.4 /

&TIME T_END=0. / 

&REAC ID = 'R1'
      FUEL = 'PROPANE'
      SPEC_ID_NU='PROPANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR','SOOT'
      NU= -1,-3.456,2.912,4.0,0.088 /

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      RADIATIVE_FRACTION=0.30   /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='PROPANE', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0 = 0.23 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='SOOT',FORMULA='C', MASS_FRACTION_0 = 0.0 /

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465
      CONDUCTIVITY  = 54.
      DENSITY       = 7833. /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       = 650. /

&MATL ID            = 'CONCRETE' 
      FYI           = 'NBSIR 88-3752'                                               
      CONDUCTIVITY  = 1.8        
      SPECIFIC_HEAT = 1.04       
      DENSITY       = 2280. /

&MATL ID            = 'FIBER CEMENT' 
      CONDUCTIVITY  = 0.15       
      SPECIFIC_HEAT = 1.0        
      DENSITY       = 1300. /

&SURF ID            = 'EXTERIOR WALL'
      DEFAULT       = .TRUE.
      RGB           = 150,150,150
      MATL_ID       = 'FIBER CEMENT','GYPSUM','CONCRETE'
      THICKNESS     = 0.013,0.03,0.610 /

&SURF ID            = 'INTERIOR WALL'
      RGB           = 150,150,150
      MATL_ID       = 'FIBER CEMENT','GYPSUM'
      THICKNESS     = 0.013,0.03 /

&SURF ID            = 'CONCRETE BOARD'
      RGB           = 140,140,140
      MATL_ID       = 'FIBER CEMENT'
      THICKNESS     = 0.025 /

&SURF ID            = 'DOOR'
      COLOR         = 'GRAY 20'
      LEAK_PATH     = 1,0
      MATL_ID(1:3,1)= 'STEEL','CONCRETE','STEEL'
      THICKNESS(1:3)= 0.003,0.05,0.003 /

&SURF ID            = 'STEEL PLATE'
      MATL_ID       = 'STEEL'
      THICKNESS     = 0.003
      COLOR         = 'BLACK' /

&SURF ID='BURNER 1', MASS_FLUX(1)=0.0312, SPEC_ID(1)='PROPANE', COLOR='RED', RAMP_MF(1)='burner1', TMP_FRONT=500. /
&SURF ID='BURNER 2', MASS_FLUX(1)=0.0252, SPEC_ID(1)='PROPANE', COLOR='RED', RAMP_MF(1)='burner2', TMP_FRONT=500. /
&SURF ID='BURNER 3', MASS_FLUX(1)=0.0102, SPEC_ID(1)='PROPANE', COLOR='RED', RAMP_MF(1)='burner3', TMP_FRONT=500. /

&RAMP ID='burner1', T=   0., F=0.0 /
&RAMP ID='burner1', T=   1., F=1.0 /
&RAMP ID='burner1', T=1019., F=1.0 /
&RAMP ID='burner1', T=1020., F=0.0 /

&RAMP ID='burner2', T= 180., F=0.0 /
&RAMP ID='burner2', T= 181., F=1.0 /
&RAMP ID='burner2', T= 899., F=1.0 /
&RAMP ID='burner2', T= 900., F=0.0 /

&RAMP ID='burner3', T= 360., F=0.0 /
&RAMP ID='burner3', T= 361., F=1.0 /
&RAMP ID='burner3', T= 779., F=1.0 /
&RAMP ID='burner3', T= 780., F=0.0 /

&OBST XB= 0.60, 1.20, 4.90, 5.50, 0.00, 0.10, SURF_IDS='BURNER 1','STEEL PLATE','STEEL PLATE' /
&OBST XB= 0.60, 1.20, 4.30, 4.90, 0.00, 0.10, SURF_IDS='BURNER 2','STEEL PLATE','STEEL PLATE' /
&OBST XB= 0.60, 1.20, 3.70, 4.30, 0.00, 0.10, SURF_IDS='BURNER 3','STEEL PLATE','STEEL PLATE' /
&OBST XB= 0.60, 0.60, 3.70, 5.50, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 1.20, 1.20, 3.70, 5.50, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 0.60, 1.20, 3.70, 3.70, 0.10, 0.20, SURF_ID='STEEL PLATE' /
&OBST XB= 0.60, 1.20, 5.50, 5.50, 0.10, 0.20, SURF_ID='STEEL PLATE' /

&OBST XB=-0.60, 0.00,-0.60, 6.70, 0.00, 2.40 / South Wall
&OBST XB=11.00,11.60,-0.60, 6.70, 0.00, 2.40 / North Wall
&OBST XB= 0.00,11.00,-0.60, 0.00, 0.00, 2.40 / East Wall
&OBST XB= 0.00,11.00, 6.10, 6.70, 0.00, 2.40 / West Wall

&OBST XB=-0.30,11.30,-0.30, 6.40, 2.40, 2.50, SURF_ID='CONCRETE BOARD' / Roof

&OBST XB= 3.70, 3.80, 0.00, 6.10, 0.00, 2.40, SURF_ID='INTERIOR WALL' / Interior walls
&OBST XB= 7.20, 7.30, 0.00, 6.10, 0.00, 2.40, SURF_ID='INTERIOR WALL' /
&OBST XB= 3.80, 7.20, 2.90, 3.00, 0.00, 2.40, SURF_ID='INTERIOR WALL' /

&HOLE XB= 3.69, 3.81, 4.10, 5.10, 0.00, 2.00 / Interior door openings
&HOLE XB= 7.19, 7.31, 4.10, 5.10, 0.00, 2.00 /

&HOLE XB=11.10,11.60, 1.70, 4.40, 0.00, 2.40 / Cut-out for North Double Door entry way
&HOLE XB=10.99,11.11, 2.10, 3.00, 0.00, 2.00 / Cut-out for North-East Door
&HOLE XB=10.99,11.11, 3.00, 3.90, 0.00, 2.00 / Cut-out for North-West Door

&HOLE XB=-0.60,-0.10, 2.40, 3.70, 0.00, 2.40 / Cut-out for South Door entry way
&HOLE XB=-0.10, 0.01, 2.60, 3.50, 0.00, 2.00 / Cut-out for South Door

&OBST XB=11.00,11.10, 2.10, 3.00, 0.00, 2.00, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., CTRL_ID='east controller' / North-East Door
&OBST XB=11.00,11.10, 3.00, 3.90, 0.00, 2.00, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., CTRL_ID='west controller' / North-West Door
&OBST XB=-0.10, 0.00, 2.70, 3.50, 0.00, 2.00, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., CTRL_ID='south controller' / South Door
&OBST XB=-0.10, 0.00, 2.60, 2.70, 0.00, 2.00, SURF_ID='DOOR', PERMIT_HOLE=.FALSE., CTRL_ID='south controller2' / South Door Opening

&HOLE XB= 5.10, 6.30, 4.00, 5.20, 2.39, 2.51 / Hole in Ceiling leading to Roof Cavity
&OBST XB= 5.00, 5.10, 3.90, 5.30, 2.50, 2.70, SURF_ID='CONCRETE BOARD' / Roof Cavity
&OBST XB= 6.30, 6.40, 3.90, 5.30, 2.50, 2.70, SURF_ID='CONCRETE BOARD' / Roof Cavity
&OBST XB= 5.10, 6.30, 3.90, 4.00, 2.50, 2.70, SURF_ID='CONCRETE BOARD' / Roof Cavity
&OBST XB= 5.10, 6.30, 5.20, 5.30, 2.50, 2.70, SURF_ID='CONCRETE BOARD' / Roof Cavity
&OBST XB= 5.00, 6.40, 3.90, 5.30, 2.70, 2.80, SURF_ID='CONCRETE BOARD', CTRL_ID='roof controller' / Roof Cavity

&DUMP DT_HRR=10., DT_DEVC=10., SIG_FIGS=5 /

&CTRL ID='east controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='east timer',  RAMP_ID='east cycle' /
&CTRL ID='west controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='west timer',  RAMP_ID='west cycle' /
&CTRL ID='roof controller',  FUNCTION_TYPE='CUSTOM', INPUT_ID='roof timer',  RAMP_ID='roof cycle' /
&CTRL ID='south controller', FUNCTION_TYPE='CUSTOM', INPUT_ID='south timer', RAMP_ID='south cycle' /
&CTRL ID='south controller2', FUNCTION_TYPE='CUSTOM', INPUT_ID='south timer', RAMP_ID='south cycle2' /

&DEVC ID='east timer',  QUANTITY='TIME', XYZ=0,0,0 /
&DEVC ID='west timer',  QUANTITY='TIME', XYZ=0,0,0 /
&DEVC ID='roof timer',  QUANTITY='TIME', XYZ=0,0,0 /
&DEVC ID='south timer', QUANTITY='TIME', XYZ=0,0,0 /

&RAMP ID='east cycle', T=   0., F= 1 /
&RAMP ID='east cycle', T= 540., F= 1 /
&RAMP ID='east cycle', T= 541., F=-1 /

&RAMP ID='west cycle', T=   0., F= 1 /
&RAMP ID='west cycle', T= 420., F= 1 /
&RAMP ID='west cycle', T= 421., F=-1 /

&RAMP ID='south cycle', T=   0., F= 1 /
&RAMP ID='south cycle', T= 600., F= 1 /
&RAMP ID='south cycle', T= 601., F=-1 /

&RAMP ID='south cycle2', T=   0., F= 1 /
&RAMP ID='south cycle2', T=   1., F= 1 /
&RAMP ID='south cycle2', T=   2., F=-1 /

&RAMP ID='roof cycle', T=   0., F= 1 /
&RAMP ID='roof cycle', T= 128., F= 1 /

&SURF ID='BLOW', VEL=-5., VEL_T=0.,1., RAMP_V='fan', COLOR='BLUE' /
&OBST XB=-1.50,-1.40, 2.70, 3.30, 0.20, 0.80 /
&VENT XB=-1.40,-1.40, 2.70, 3.30, 0.20, 0.80, SURF_ID='BLOW' /
&RAMP ID='fan', T=   0., F=0. /
&RAMP ID='fan', T=1320., F=0. /
&RAMP ID='fan', T=1321., F=1. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DEVC XYZ=1.800, 1.500, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A1_1' /
&DEVC XYZ=1.800, 1.500, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A1_2' /
&DEVC XYZ=1.800, 1.500, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A1_3' /
&DEVC XYZ=1.800, 1.500, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A1_4' /
&DEVC XYZ=1.800, 1.500, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A1_5' /
&DEVC XYZ=1.800, 1.500, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A1_6' /
&DEVC XYZ=1.800, 1.500, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A1_7' /
&DEVC XYZ=1.800, 1.500, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A1_8' /

&OBST XB=1.70,1.90,1.50,1.70,0.00,0.15, SURF_ID='INERT'/ HF_A1
&DEVC XYZ=1.800, 1.600, 0.150, QUANTITY='GAUGE HEAT FLUX', ID='HF_A1',  IOR=3 /
&DEVC XYZ=1.800, 1.600, 0.150, QUANTITY='RADIOMETER',      ID='RAD_A1', IOR=3 /

&DEVC XYZ=1.800, 1.300, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_A', DRY=.TRUE. /
&DEVC XYZ=1.800, 1.300, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2_A', DRY=.TRUE. /
&DEVC XYZ=1.800, 1.300, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_A', DRY=.TRUE. /

&DEVC XYZ=1.800, 4.600, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A2_1' /
&DEVC XYZ=1.800, 4.600, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A2_2' /
&DEVC XYZ=1.800, 4.600, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A2_3' /
&DEVC XYZ=1.800, 4.600, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A2_4' /
&DEVC XYZ=1.800, 4.600, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A2_5' /
&DEVC XYZ=1.800, 4.600, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A2_6' /
&DEVC XYZ=1.800, 4.600, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A2_7' /
&DEVC XYZ=1.800, 4.600, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A2_8' /

&OBST XB=1.70,1.90,4.30,4.50,0.00,0.15, SURF_ID='INERT'/ HF_A2
&DEVC XYZ=1.800, 4.400, 0.150, QUANTITY='GAUGE HEAT FLUX', ID='HF_A2',  IOR=3 /
&DEVC XYZ=1.800, 4.400, 0.150, QUANTITY='RADIOMETER',      ID='RAD_A2', IOR=3 /

&DEVC XYZ=5.500, 4.600, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A3_1' /
&DEVC XYZ=5.500, 4.600, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A3_2' /
&DEVC XYZ=5.500, 4.600, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A3_3' /
&DEVC XYZ=5.500, 4.600, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A3_4' /
&DEVC XYZ=5.500, 4.600, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A3_5' /
&DEVC XYZ=5.500, 4.600, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A3_6' /
&DEVC XYZ=5.500, 4.600, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A3_7' /
&DEVC XYZ=5.500, 4.600, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A3_8' /

&OBST XB=5.40,5.60,4.30,4.50,0.00,0.15, SURF_ID='INERT'/ HF_A3
&DEVC XYZ=5.500, 4.400, 0.150, QUANTITY='GAUGE HEAT FLUX', ID='HF_A3',  IOR=3 /
&DEVC XYZ=5.500, 4.400, 0.150, QUANTITY='RADIOMETER',      ID='RAD_A3', IOR=3 /

&DEVC XYZ=9.100, 4.600, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A4_1' /
&DEVC XYZ=9.100, 4.600, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A4_2' /
&DEVC XYZ=9.100, 4.600, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A4_3' /
&DEVC XYZ=9.100, 4.600, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A4_4' /
&DEVC XYZ=9.100, 4.600, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A4_5' /
&DEVC XYZ=9.100, 4.600, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A4_6' /
&DEVC XYZ=9.100, 4.600, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A4_7' /
&DEVC XYZ=9.100, 4.600, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A4_8' /

&OBST XB=9.00,9.20,4.30,4.50,0.00,0.15, SURF_ID='INERT'/ HF_A4
&DEVC XYZ=9.100, 4.400, 0.150, QUANTITY='GAUGE HEAT FLUX', ID='HF_A4',  IOR=3 /
&DEVC XYZ=9.100, 4.400, 0.150, QUANTITY='RADIOMETER',      ID='RAD_A4', IOR=3 /

&DEVC XYZ=9.100, 4.800, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_B', DRY=.TRUE. /
&DEVC XYZ=9.100, 4.800, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2_B', DRY=.TRUE. /
&DEVC XYZ=9.100, 4.800, 1.220, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_B', DRY=.TRUE. /

&DEVC XYZ=9.100, 1.500, 2.370, QUANTITY='THERMOCOUPLE', ID='TC_A5_1' /
&DEVC XYZ=9.100, 1.500, 2.100, QUANTITY='THERMOCOUPLE', ID='TC_A5_2' /
&DEVC XYZ=9.100, 1.500, 1.790, QUANTITY='THERMOCOUPLE', ID='TC_A5_3' /
&DEVC XYZ=9.100, 1.500, 1.490, QUANTITY='THERMOCOUPLE', ID='TC_A5_4' /
&DEVC XYZ=9.100, 1.500, 1.180, QUANTITY='THERMOCOUPLE', ID='TC_A5_5' /
&DEVC XYZ=9.100, 1.500, 0.880, QUANTITY='THERMOCOUPLE', ID='TC_A5_6' /
&DEVC XYZ=9.100, 1.500, 0.570, QUANTITY='THERMOCOUPLE', ID='TC_A5_7' /
&DEVC XYZ=9.100, 1.500, 0.270, QUANTITY='THERMOCOUPLE', ID='TC_A5_8' /

&OBST XB=9.00,9.20,1.50,1.70,0.00,0.15, SURF_ID='INERT'/ HF_A5
&DEVC XYZ=9.100, 1.600, 0.150, QUANTITY='GAUGE HEAT FLUX', ID='HF_A5',  IOR=3 /
&DEVC XYZ=9.100, 1.600, 0.150, QUANTITY='RADIOMETER',      ID='RAD_A5', IOR=3 /

&DEVC XYZ=0.020, 3.000, 1.920, QUANTITY='THERMOCOUPLE', ID='TC_A7_1' /
&DEVC XYZ=0.020, 3.000, 1.660, QUANTITY='THERMOCOUPLE', ID='TC_A7_2' /
&DEVC XYZ=0.020, 3.000, 1.390, QUANTITY='THERMOCOUPLE', ID='TC_A7_3' /
&DEVC XYZ=0.020, 3.000, 1.120, QUANTITY='THERMOCOUPLE', ID='TC_A7_4' /
&DEVC XYZ=0.020, 3.000, 0.850, QUANTITY='THERMOCOUPLE', ID='TC_A7_5' /
&DEVC XYZ=0.020, 3.000, 0.580, QUANTITY='THERMOCOUPLE', ID='TC_A7_6' /
&DEVC XYZ=0.020, 3.000, 0.320, QUANTITY='THERMOCOUPLE', ID='TC_A7_7' /
&DEVC XYZ=0.020, 3.000, 0.050, QUANTITY='THERMOCOUPLE', ID='TC_A7_8' /

&DEVC XYZ=0.020, 3.000, 1.920, QUANTITY='VELOCITY', ID='BDP_A7_1' /
&DEVC XYZ=0.020, 3.000, 1.660, QUANTITY='VELOCITY', ID='BDP_A7_2' /
&DEVC XYZ=0.020, 3.000, 1.390, QUANTITY='VELOCITY', ID='BDP_A7_3' /
&DEVC XYZ=0.020, 3.000, 1.120, QUANTITY='VELOCITY', ID='BDP_A7_4' /
&DEVC XYZ=0.020, 3.000, 0.850, QUANTITY='VELOCITY', ID='BDP_A7_5' /
&DEVC XYZ=0.020, 3.000, 0.580, QUANTITY='VELOCITY', ID='BDP_A7_6' /
&DEVC XYZ=0.020, 3.000, 0.320, QUANTITY='VELOCITY', ID='BDP_A7_7' /
&DEVC XYZ=0.020, 3.000, 0.050, QUANTITY='VELOCITY', ID='BDP_A7_8' /

&DEVC XYZ=10.98, 3.500, 1.920, QUANTITY='THERMOCOUPLE', ID='TC_A8_1' /
&DEVC XYZ=10.98, 3.500, 1.660, QUANTITY='THERMOCOUPLE', ID='TC_A8_2' /
&DEVC XYZ=10.98, 3.500, 1.390, QUANTITY='THERMOCOUPLE', ID='TC_A8_3' /
&DEVC XYZ=10.98, 3.500, 1.120, QUANTITY='THERMOCOUPLE', ID='TC_A8_4' /
&DEVC XYZ=10.98, 3.500, 0.850, QUANTITY='THERMOCOUPLE', ID='TC_A8_5' /
&DEVC XYZ=10.98, 3.500, 0.580, QUANTITY='THERMOCOUPLE', ID='TC_A8_6' /
&DEVC XYZ=10.98, 3.500, 0.320, QUANTITY='THERMOCOUPLE', ID='TC_A8_7' /
&DEVC XYZ=10.98, 3.500, 0.050, QUANTITY='THERMOCOUPLE', ID='TC_A8_8' /

&DEVC XYZ=10.98, 3.500, 1.920, QUANTITY='VELOCITY', ID='BDP_A8_1' /
&DEVC XYZ=10.98, 3.500, 1.660, QUANTITY='VELOCITY', ID='BDP_A8_2' /
&DEVC XYZ=10.98, 3.500, 1.390, QUANTITY='VELOCITY', ID='BDP_A8_3' /
&DEVC XYZ=10.98, 3.500, 1.120, QUANTITY='VELOCITY', ID='BDP_A8_4' /
&DEVC XYZ=10.98, 3.500, 0.850, QUANTITY='VELOCITY', ID='BDP_A8_5' /
&DEVC XYZ=10.98, 3.500, 0.580, QUANTITY='VELOCITY', ID='BDP_A8_6' /
&DEVC XYZ=10.98, 3.500, 0.320, QUANTITY='VELOCITY', ID='BDP_A8_7' /
&DEVC XYZ=10.98, 3.500, 0.050, QUANTITY='VELOCITY', ID='BDP_A8_8' /

&DEVC XYZ=10.98, 2.600, 1.920, QUANTITY='THERMOCOUPLE', ID='TC_A9_1' /
&DEVC XYZ=10.98, 2.600, 1.660, QUANTITY='THERMOCOUPLE', ID='TC_A9_2' /
&DEVC XYZ=10.98, 2.600, 1.390, QUANTITY='THERMOCOUPLE', ID='TC_A9_3' /
&DEVC XYZ=10.98, 2.600, 1.120, QUANTITY='THERMOCOUPLE', ID='TC_A9_4' /
&DEVC XYZ=10.98, 2.600, 0.850, QUANTITY='THERMOCOUPLE', ID='TC_A9_5' /
&DEVC XYZ=10.98, 2.600, 0.580, QUANTITY='THERMOCOUPLE', ID='TC_A9_6' /
&DEVC XYZ=10.98, 2.600, 0.320, QUANTITY='THERMOCOUPLE', ID='TC_A9_7' /
&DEVC XYZ=10.98, 2.600, 0.050, QUANTITY='THERMOCOUPLE', ID='TC_A9_8' /

&DEVC XYZ=10.98, 2.600, 1.920, QUANTITY='VELOCITY', ID='BDP_A9_1' /
&DEVC XYZ=10.98, 2.600, 1.660, QUANTITY='VELOCITY', ID='BDP_A9_2' /
&DEVC XYZ=10.98, 2.600, 1.390, QUANTITY='VELOCITY', ID='BDP_A9_3' /
&DEVC XYZ=10.98, 2.600, 1.120, QUANTITY='VELOCITY', ID='BDP_A9_4' /
&DEVC XYZ=10.98, 2.600, 0.850, QUANTITY='VELOCITY', ID='BDP_A9_5' /
&DEVC XYZ=10.98, 2.600, 0.580, QUANTITY='VELOCITY', ID='BDP_A9_6' /
&DEVC XYZ=10.98, 2.600, 0.320, QUANTITY='VELOCITY', ID='BDP_A9_7' /
&DEVC XYZ=10.98, 2.600, 0.050, QUANTITY='VELOCITY', ID='BDP_A9_8' /

&DEVC XYZ= 6.00, 4.600, 2.650, QUANTITY='THERMOCOUPLE', ID='TC_A10_1' /
&DEVC XYZ= 5.70, 4.600, 2.650, QUANTITY='THERMOCOUPLE', ID='TC_A10_2' /
&DEVC XYZ= 5.40, 4.600, 2.650, QUANTITY='THERMOCOUPLE', ID='TC_A10_3' /

&DEVC XYZ= 6.00, 4.600, 2.650, QUANTITY='VELOCITY', ID='BDP_A10_1' /
&DEVC XYZ= 5.70, 4.600, 2.650, QUANTITY='VELOCITY', ID='BDP_A10_2' /
&DEVC XYZ= 5.40, 4.600, 2.650, QUANTITY='VELOCITY', ID='BDP_A10_3' /

&BNDF QUANTITY='GAUGE HEAT FLUX' / 
&BNDF QUANTITY='WALL TEMPERATURE' / 

&SLCF PBY=3.0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=4.6, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=4.6, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=1.5, QUANTITY='PRESSURE', VECTOR=.TRUE. /

&TAIL /

